!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SinBerBEST_Testbed,      !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;          !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    SINGAPORE,               !- Name
    1.37,                    !- Latitude {deg}
    103.98,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    16;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Clg_4_Condns_DB_MWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Clg_4_Condns_DP_MDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.5,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    27,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Clg_4_Condns_Enth_MDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.9,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    88500,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Clg_4_Condns_WB_MDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.7,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Htg_99_6_Condns_DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    23,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Htg_Wind_99_6_Condns_WS_MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    28,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    28,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    8.3,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    SINGAPORE_Ann_Hum_n_99_6_Condns_DP_MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run_Period_1,            !- Name
    6,                       !- Begin Month
    25,                      !- Begin Day of Month
    2021,                    !- Begin Year
    7,                       !- End Month
    1,                       !- End Day of Month
    2021,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    20,                      !- January Ground Temperature {C}
    20,                      !- February Ground Temperature {C}
    20,                      !- March Ground Temperature {C}
    20,                      !- April Ground Temperature {C}
    20,                      !- May Ground Temperature {C}
    20,                      !- June Ground Temperature {C}
    20,                      !- July Ground Temperature {C}
    20,                      !- August Ground Temperature {C}
    20,                      !- September Ground Temperature {C}
    20,                      !- October Ground Temperature {C}
    20,                      !- November Ground Temperature {C}
    20;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    SchType_Fraction,        !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    SchType_ActivityLevel,   !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    SchType_OnOff,           !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    SchType_Temperature,     !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    SchType_ControlType,     !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Schcmpt_Light,           !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 14:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Sunday,             !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Weekdays Holidays,  !- Field 19
    Until: 05:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 07:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.9,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.7,                     !- Field 29
    Until: 20:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 22:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 23:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

Schedule:Compact,
    Schcmpt_Activity,        !- Name
    SchType_ActivityLevel,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    Schcmpt_Temp_chw_Supply, !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    Schcmpt_Deck_Temp,       !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8,                    !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    Schcmpt_Equipment,       !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 06:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 14:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.35,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.3,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Sunday,             !- Field 16
    Until: 24:00,            !- Field 17
    0.3,                     !- Field 18
    For: Weekdays Holidays,  !- Field 19
    Until: 08:00,            !- Field 20
    0.4,                     !- Field 21
    Until: 12:00,            !- Field 22
    0.9,                     !- Field 23
    Until: 13:00,            !- Field 24
    0.8,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.9,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.8,                     !- Field 29
    Until: 20:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 22:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 24:00,            !- Field 34
    0.4,                     !- Field 35
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

Schedule:Compact,
    Schcmpt_Temp_hw_Supply,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    67,                      !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    Schcmpt_Infiltration,    !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Sunday,             !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Weekdays Holidays SummerDesignDay,  !- Field 12
    Until: 06:00,            !- Field 13
    1,                       !- Field 14
    Until: 22:00,            !- Field 15
    0.25,                    !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    Schcmpt_Occupancy,       !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 12:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 06:00,            !- Field 14
    0,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: Sunday WinterDesignDay,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: Weekdays Holidays,  !- Field 23
    Until: 06:00,            !- Field 24
    0,                       !- Field 25
    Until: 07:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 08:00,            !- Field 28
    0.2,                     !- Field 29
    Until: 12:00,            !- Field 30
    0.95,                    !- Field 31
    Until: 13:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.95,                    !- Field 35
    Until: 18:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 20:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 24:00,            !- Field 43
    0;                       !- Field 44

Schedule:Compact,
    SchCmpt_Setpoint_Room1,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    SchCmpt_Setpoint_Room2,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    SchCmpt_Setpoint_Room3,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: Tuesday,            !- Field 5
    Until: 24:00,            !- Field 6
    26,                      !- Field 7
    For: Wednesday,          !- Field 8
    Until: 24:00,            !- Field 9
    26,                      !- Field 10
    For: Thursday,           !- Field 11
    Until: 24:00,            !- Field 12
    24,                      !- Field 13
    For: Friday,             !- Field 14
    Until: 24:00,            !- Field 15
    21,                      !- Field 16
    For: Saturday,           !- Field 17
    Until: 24:00,            !- Field 18
    21,                      !- Field 19
    For: Sunday,             !- Field 20
    Until: 24:00,            !- Field 21
    21,                      !- Field 22
    For: SummerDesignDay WinterDesignDay,  !- Field 23
    Until: 24:00,            !- Field 24
    24,                      !- Field 25
    For: AllOtherDays,       !- Field 26
    Until: 24:00,            !- Field 27
    24;                      !- Field 28

Schedule:Compact,
    SchCmpt_Setpoint_Room4,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    SchCmpt_HVAC,            !- Name
    SchType_OnOff,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:Weekdays,            !- Field 2
    Until: 07:30,            !- Field 3
    0,                       !- Field 4
    Until: 18:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For:AllOtherDays,        !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    SchCmpt_AirSupTemp_AirLoop1,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

Schedule:Compact,
    SchCmpt_AirSupTemp_AirLoop2,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

Schedule:Compact,
    Always_On,               !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Always_Off,              !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Schcmpt_Equipment_room3, !- Name
    SchType_Fraction,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0,                       !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:00,            !- Field 10
    0,                       !- Field 11
    Until: 18:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Wednesday,          !- Field 16
    Until: 08:00,            !- Field 17
    0,                       !- Field 18
    Until: 12:00,            !- Field 19
    1,                       !- Field 20
    Until: 14:00,            !- Field 21
    0,                       !- Field 22
    Until: 18:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Thursday,           !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:00,            !- Field 30
    1,                       !- Field 31
    Until: 14:00,            !- Field 32
    0,                       !- Field 33
    Until: 18:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Friday,             !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: Saturday,           !- Field 41
    Until: 24:00,            !- Field 42
    0,                       !- Field 43
    For: Sunday,             !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    For:AllOtherDays,        !- Field 47
    Until: 24:00,            !- Field 48
    0;                       !- Field 49


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    SchConst_AlwaysOn,       !- Name
    SchType_OnOff,           !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    SchConst_AlwaysOff,      !- Name
    SchType_OnOff,           !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SchConst_CtrlType_Room1, !- Name
    SchType_ControlType,     !- Schedule Type Limits Name
    3;                       !- Hourly Value

Schedule:Constant,
    SchConst_CtrlType_Room2, !- Name
    SchType_ControlType,     !- Schedule Type Limits Name
    3;                       !- Hourly Value

Schedule:Constant,
    SchConst_CtrlType_Room3, !- Name
    SchType_ControlType,     !- Schedule Type Limits Name
    3;                       !- Hourly Value

Schedule:Constant,
    SchConst_CtrlType_Room4, !- Name
    SchType_ControlType,     !- Schedule Type Limits Name
    3;                       !- Hourly Value

Schedule:Constant,
    SetpointManSch_AirSup_AHU2_OffCoil_Temp_AirLoop2,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    24;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    SS4_SAFMS3_flow,         !- Name
    Any Number,              !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/summary_table/SM_SS4_SAFMS3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    SS4_SAFMS3_temperature,  !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/summary_table/SM_SS4_SAFMS3.csv,  !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    SA_off_coil_temperature, !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/summary_table/SM_SS4_SAFMS3.csv,  !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    RTDe_ceilling,           !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/calibrition/table/RTD_0625_0702.csv,  !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    RTDi_ceilling,           !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/calibrition/table/RTD_0625_0702.csv,  !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    RTDe_floor,              !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/calibrition/table/RTD_0625_0702.csv,  !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    RTDi_floor,              !- Name
    SchType_Temperature,     !- Schedule Type Limits Name
    C:/Users/Cen Chao/Dropbox (Personal)/open-model-data-repo/analysis/calibrition/table/RTD_0625_0702.csv,  !- File Name
    16,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Chipboard,               !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MAT_CC05_4_HW_CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Rockwool,                !- Name
    Rough,                   !- Roughness
    0.067,                   !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    60,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Rubber_Matting,          !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02_CARPET_PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Dagard_SM60,             !- Name
    Rough,                   !- Roughness
    0.84746,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Dagard_SM60_ceiling,     !- Name
    Rough,                   !- Roughness
    0.178,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Bolted_Stringer,         !- Name
    MediumRough,             !- Roughness
    0.13986,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    High_Rvalue,             !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04_Wall_air_space_resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05_Ceiling_air_space_resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Double_Glazed_Unit,      !- Name
    3.96,                    !- U-Factor {W/m2-K}
    0.235;                   !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Dagard_Wall_Panel,       !- Name
    Dagard_SM60;             !- Outside Layer

Construction,
    Exterior_Floor,          !- Name
    MAT_CC05_4_HW_CONCRETE,  !- Outside Layer
    CP02_CARPET_PAD;         !- Layer 2

Construction,
    Exterior_Window,         !- Name
    Double_Glazed_Unit;      !- Outside Layer

Construction,
    GreatYear_Operable_Wall, !- Name
    Chipboard,               !- Outside Layer
    Rockwool,                !- Layer 2
    Chipboard;               !- Layer 3

Construction,
    M3_Access_Floor,         !- Name
    Bolted_Stringer;         !- Outside Layer

Construction,
    RaisedFloor_Panel,       !- Name
    Rubber_Matting;          !- Outside Layer

Construction,
    Interior_Window,         !- Name
    Double_Glazed_Unit;      !- Outside Layer

Construction,
    Dagard_Ceiling_Panel,    !- Name
    Dagard_SM60_ceiling;     !- Outside Layer

Construction,
    Dagard_Roof_Panel,       !- Name
    High_Rvalue;             !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Plenum1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Plenum2,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Plenum3,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Plenum4,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    RaisedFloor1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    RaisedFloor2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    RaisedFloor3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    RaisedFloor4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Room1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room2,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Room3,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Room4,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Rooms,                   !- Name
    Room1,                   !- Zone 1 Name
    Room2,                   !- Zone 2 Name
    Room3,                   !- Zone 3 Name
    Room4;                   !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Plenum1_Ceiling,         !- Name
    Roof,                    !- Surface Type
    Dagard_Roof_Panel,       !- Construction Name
    Plenum1,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    3.55,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    3.55,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum1_EastWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum2_WestWall,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum1_Floor,           !- Name
    FLOOR,                   !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Plenum1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum1_NorthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum1_SouthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum3_NorthWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum1_WestWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_Ceiling,         !- Name
    Roof,                    !- Surface Type
    Dagard_Roof_Panel,       !- Construction Name
    Plenum2,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    3.55,                    !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    3.55,                    !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_EastWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_Floor,           !- Name
    FLOOR,                   !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Plenum2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_NorthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_SouthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum4_NorthWall1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum2_WestWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum1_EastWall,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_Ceilling,        !- Name
    Roof,                    !- Surface Type
    Dagard_Roof_Panel,       !- Construction Name
    Plenum3,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.55,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.55,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_EastWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum4_WestWall1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_NorthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum1_SouthWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_SouthWall,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_WestWall,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_Ceiling,         !- Name
    Roof,                    !- Surface Type
    Dagard_Roof_Panel,       !- Construction Name
    Plenum4,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.55,                    !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.55,                    !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_EastWall1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum4,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_Floor,           !- Name
    FLOOR,                   !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Plenum4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_NorthWall1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum2_SouthWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_SouthWall1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum4,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum4_WestWall1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Plenum4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum3_EastWall,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    3.55,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_Ceiling1,   !- Name
    Roof,                    !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -2.5,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    -2.5,                    !- Vertex 2 X-coordinate {m}
    9.62,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    -1.3,                    !- Vertex 3 X-coordinate {m}
    9.62,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    -1.3,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3,                     !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    5.72,                    !- Vertex 5 Y-coordinate {m}
    0.3,                     !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    11.36,                   !- Vertex 6 Y-coordinate {m}
    0.3;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_Ceiling2,   !- Name
    Ceiling,                 !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_RaisedFloor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_EastWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor2_WestWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_Floor1,     !- Name
    Floor,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor1,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3,                    !- Vertex 4 X-coordinate {m}
    9.62,                    !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -2.5,                    !- Vertex 5 X-coordinate {m}
    9.62,                    !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -2.5,                    !- Vertex 6 X-coordinate {m}
    11.36,                   !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_Floor2,     !- Name
    FLOOR,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor1,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_NorthWall1, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.5,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_NorthWall2, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_SouthWall1, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5,                    !- Vertex 1 X-coordinate {m}
    9.62,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    -2.5,                    !- Vertex 2 X-coordinate {m}
    9.62,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3,                    !- Vertex 3 X-coordinate {m}
    9.62,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3,                    !- Vertex 4 X-coordinate {m}
    9.62,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_SouthWall2, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    -1.3,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_SouthWall3, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor3_NorthWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_WestWall1,  !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3,                    !- Vertex 1 X-coordinate {m}
    9.62,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    -1.3,                    !- Vertex 2 X-coordinate {m}
    9.62,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor1_WestWall2,  !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    -2.5,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5,                    !- Vertex 3 X-coordinate {m}
    9.62,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.5,                    !- Vertex 4 X-coordinate {m}
    9.62,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_Ceiling1,   !- Name
    Ceiling,                 !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_RaisedFloor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_Ceiling2,   !- Name
    Roof,                    !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    9.98,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    9.98,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_EastWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.98,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    9.98,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.98,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.98,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_Floor1,     !- Name
    Floor,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor2,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_Floor2,     !- Name
    Floor,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor2,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.98,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.98,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_NorthWall1, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_NorthWall2, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.98,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    9.98,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_SouthWall1, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor4_NorthWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_SouthWall2, !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.98,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.98,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor2_WestWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor1_EastWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_EastWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor4_WestWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_Floor,      !- Name
    Floor,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor3,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_NorthWall,  !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor1_SouthWall3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_SouthWall,  !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_WestWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_RaisedFloor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_EastWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_Floor,      !- Name
    Floor,                   !- Surface Type
    Exterior_Floor,          !- Construction Name
    RaisedFloor4,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_NorthWall,  !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor2_SouthWall1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_Southwal,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor4_WestWall,   !- Name
    Wall,                    !- Surface Type
    RaisedFloor_Panel,       !- Construction Name
    RaisedFloor4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor3_EastWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum1_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall1,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall2,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    6.955,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    6.955,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall3,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    6.955,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    6.955,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    7.99,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    7.99,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall4,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    7.99,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    7.99,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    9.025,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    9.025,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall5,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    9.025,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    9.025,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    10.225,                  !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    10.225,                  !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall6,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    10.225,                  !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    10.225,                  !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.26,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.26,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_EastWall7,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_WestWall7,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.26,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.26,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_NorthWall1,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.14,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0.14,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_NorthWall2,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    1.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0.14,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0.14,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_NorthWall3,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.54,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    2.54,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    1.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    1.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_NorthWall4,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    3.74,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    2.54,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    2.54,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_NorthWall5,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    3.74,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    3.74,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_RaisedFloor,       !- Name
    Floor,                   !- Surface Type
    M3_Access_Floor,         !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor1_Ceiling2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall1_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall1_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall2_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall2_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    2.4,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    2.4,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall2_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall2_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    2.4,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    2.4,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall3_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall3_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall3_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall3_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall4_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall4_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_SouthWall4_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_NorthWall4_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall1,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.84,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.84,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall2,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.84,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.84,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall3,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall4,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.08,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.08,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall5,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.28,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.28,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.08,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.08,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room1_WestWall6,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.28,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.28,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum2_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall1,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.84,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.84,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall2,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.84,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.84,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    6.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    6.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall3,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    6.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    6.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall4,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    9.08,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    9.08,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall5,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    9.08,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    9.08,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    10.28,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    10.28,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_EastWall6,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    10.28,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    10.28,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_NorthWall1,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.94,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.94,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_NorthWall2,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.14,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    6.14,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.94,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.94,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_NorthWall3,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    7.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    6.14,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    6.14,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_NorthWall4,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.54,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.54,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    7.34,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    7.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_NorthWall5,        !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.54,                    !- Vertex 3 X-coordinate {m}
    11.36,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.54,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_RaisedFloor,       !- Name
    Floor,                   !- Surface Type
    M3_Access_Floor,         !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor2_Ceiling1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.36,                   !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall1_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall1_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall2_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall2_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.8,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall2_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall2_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    4.8,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall3_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall3_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    7.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    7.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall3_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall3_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    7.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    7.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall4_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall4_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    7.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_SouthWall4_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_NorthWall4_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    7.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall1,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall2,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    6.955,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    6.955,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall3,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    7.99,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    7.99,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    6.955,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    6.955,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall4,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    9.025,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    9.025,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    7.99,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    7.99,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall5,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    10.225,                  !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    10.225,                  !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    9.025,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    9.025,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall6,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.26,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.26,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    10.225,                  !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    10.225,                  !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room2_WestWall7,         !- Name
    Wall,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_EastWall7,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    11.36,                   !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    11.36,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    11.26,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    11.26,                   !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall1_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall1_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0.71,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0.71,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall1_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall1_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0.71,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0.71,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall2,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0.71,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0.71,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    1.51,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    1.51,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall3,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    1.51,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    1.51,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.31,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.31,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall4_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall4_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.31,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.31,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall5,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.41,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.41,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    3.21,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    3.21,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall6,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    3.21,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    3.21,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.01,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.01,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall7_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall7_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.01,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.01,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.41,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.41,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall7_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall7_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.01,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.01,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.41,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.41,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall8,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall8,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.41,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.41,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.51,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.51,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall9_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall9_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.51,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.51,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_EastWall9_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room4_WestWall9_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.51,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.51,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall1_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall1_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall2_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall2_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall2_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall2_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall3_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall3_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    2.4,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    2.4,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall3_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall3_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    2.4,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    2.4,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall4_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall4_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_NorthWall4_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room1_SouthWall4_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    0.94,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    0.94,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0.94,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0.94,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall2,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.94,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0.94,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    1.74,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    1.74,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall3,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.74,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    1.74,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    2.54,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    2.54,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall4,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.54,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    2.54,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    3.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    3.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall5_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    3.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_SouthWall5_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    3.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall1_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.62,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.62,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall1_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.62,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.62,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall2_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.82,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.82,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.62,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.62,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall2_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.82,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.82,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.62,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.62,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall3_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.02,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.02,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.82,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.82,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall3_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.02,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.02,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.82,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.82,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall4_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.82,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.82,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.02,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.02,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall4_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.82,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.82,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.02,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.02,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall5,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.82,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.82,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall6_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.92,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_WestWall6_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.92,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Plenum4_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall1_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0.62,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0.62,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall1_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0.62,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0.62,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall2_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0.62,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0.62,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    1.82,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    1.82,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall2_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    0.62,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0.62,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    1.82,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    1.82,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall3_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    1.82,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    1.82,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    3.02,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    3.02,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall3_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    1.82,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    1.82,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    3.02,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    3.02,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall4_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    3.02,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    3.02,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    3.82,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    3.82,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall4_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    3.02,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    3.02,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    3.82,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    3.82,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall5,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    3.82,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    3.82,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    4.92,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    4.92,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall6_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    4.92,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    4.92,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_EastWall6_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    4.92,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    4.92,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall1_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.8,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall1_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.8,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall2_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall2_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall2_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall2_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall3_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall3_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    7.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall3_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall3_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,                     !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    7.2,                     !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall4_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall4_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.535,                   !- Vertex 2 Z-coordinate {m}
    7.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    2.535,                   !- Vertex 3 Z-coordinate {m}
    7.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_NorthWall4_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room2_SouthWall4_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.535,                   !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    7.2,                     !- Vertex 3 X-coordinate {m}
    5.72,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    7.2,                     !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.535;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_RaisedFloor,       !- Name
    Floor,                   !- Surface Type
    M3_Access_Floor,         !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RaisedFloor4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall1_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    5.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    5.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall1_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    5.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    5.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall2,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.34,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    5.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    6.14,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    6.14,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall3,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.14,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    6.14,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    6.94,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    6.94,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall4,        !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.94,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    6.94,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    7.74,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    7.74,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall5_1,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    7.74,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_SouthWall5_2,      !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    7.74,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall1_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall1_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0.71,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0.71,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall1_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall1_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0.71,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0.71,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall2,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    1.51,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    1.51,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0.71,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0.71,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall3,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.31,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.31,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    1.51,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    1.51,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall4_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall4_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.41,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.41,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.31,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.31,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall5,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    3.21,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    3.21,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall6,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.01,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.01,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    3.21,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    3.21,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall7_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall7_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.41,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.41,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.01,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.01,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall7_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall7_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.41,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.41,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.01,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.01,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall8,         !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall8,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.51,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.51,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.41,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.41,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall9_1,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall9_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    2.195,                   !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.51,                    !- Vertex 3 Y-coordinate {m}
    2.195,                   !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.51,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room4_WestWall9_2,       !- Name
    Wall,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room3_EastWall9_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.195,                   !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.72,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.51,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.51,                    !- Vertex 4 Y-coordinate {m}
    2.195;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum3_Floor,           !- Name
    Floor,                   !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Plenum3,                 !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    oscoef_Plenum3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    RaisedFloor3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    M3_Access_Floor,         !- Construction Name
    RaisedFloor3,            !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    oscoef_RaisedFloor3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    Dagard_Ceiling_Panel,    !- Construction Name
    Room3,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    oscoef_Room3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.9,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.9,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room3_RaisedFloor,       !- Name
    FLOOR,                   !- Surface Type
    M3_Access_Floor,         !- Construction Name
    Room3,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    oscoef_Room3_RaisedFloor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.72,                    !- Vertex 1 Y-coordinate {m}
    0.3,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.72,                    !- Vertex 4 Y-coordinate {m}
    0.3;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Room1_EastWall5_Door,    !- Name
    DOOR,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1_EastWall5,         !- Building Surface Name
    Room2_WestWall5_Door,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    9.225,                   !- Vertex 1 Y-coordinate {m}
    2.4,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    9.225,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    10.025,                  !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    10.025,                  !- Vertex 4 Y-coordinate {m}
    2.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room1_WestWall5_Door,    !- Name
    DOOR,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room1_WestWall5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.08,                   !- Vertex 1 Y-coordinate {m}
    2.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.08,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.28,                    !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.28,                    !- Vertex 4 Y-coordinate {m}
    2.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room2_EastWall5_Door,    !- Name
    Door,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2_EastWall5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    9.28,                    !- Vertex 1 Y-coordinate {m}
    2.4,                     !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    9.28,                    !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    10.08,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    10.08,                   !- Vertex 4 Y-coordinate {m}
    2.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room2_WestWall5_Door,    !- Name
    DOOR,                    !- Surface Type
    GreatYear_Operable_Wall, !- Construction Name
    Room2_WestWall5,         !- Building Surface Name
    Room1_EastWall5_Door,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    10.025,                  !- Vertex 1 Y-coordinate {m}
    2.4,                     !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    10.025,                  !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    9.225,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    9.225,                   !- Vertex 4 Y-coordinate {m}
    2.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_EastWall2_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room3_EastWall2,         !- Building Surface Name
    Room4_WestWall2_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    0.735,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    0.735,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    1.485,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    1.485,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_EastWall3_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room3_EastWall3,         !- Building Surface Name
    Room4_WestWall3_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    1.535,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    1.535,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.285,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.285,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_EastWall5_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room3_EastWall5,         !- Building Surface Name
    Room4_WestWall5_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.435,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.435,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    3.185,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    3.185,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_EastWall6_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room3_EastWall6,         !- Building Surface Name
    Room4_WestWall6_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    3.235,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    3.235,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    3.985,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    3.985,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_EastWall8_Door,    !- Name
    Door,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3_EastWall8,         !- Building Surface Name
    Room4_WestWall8_Door,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    4.505,                   !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    4.505,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    5.415,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    5.415,                   !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_SouthWall2_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room3_SouthWall2,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.965,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    0.965,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    1.715,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    1.715,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_SouthWall3_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room3_SouthWall3,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.765,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    1.765,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    2.515,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    2.515,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_SouthWall4_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room3_SouthWall4,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.565,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    2.565,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    3.315,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    3.315,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room3_WestWall5_Door,    !- Name
    Door,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room3_WestWall5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.825,                   !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.825,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.915,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.915,                   !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_EastWall5_Door,    !- Name
    Door,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4_EastWall5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.68,                    !- Vertex 1 X-coordinate {m}
    3.915,                   !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    8.68,                    !- Vertex 2 X-coordinate {m}
    3.915,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    8.68,                    !- Vertex 3 X-coordinate {m}
    4.825,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    8.68,                    !- Vertex 4 X-coordinate {m}
    4.825,                   !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_SouthWall2_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room4_SouthWall2,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.365,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    5.365,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    6.115,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    6.115,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_SouthWall3_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room4_SouthWall3,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.165,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    6.165,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    6.915,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    6.915,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_SouthWall4_Win,    !- Name
    Window,                  !- Surface Type
    Exterior_Window,         !- Construction Name
    Room4_SouthWall4,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.965,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    6.965,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    7.715,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    7.715,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_WestWall2_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room4_WestWall2,         !- Building Surface Name
    Room3_EastWall2_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    1.485,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    1.485,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    0.735,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    0.735,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_WestWall3_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room4_WestWall3,         !- Building Surface Name
    Room3_EastWall3_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    2.285,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    2.285,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    1.535,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    1.535,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_WestWall5_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room4_WestWall5,         !- Building Surface Name
    Room3_EastWall5_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    3.185,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    3.185,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    2.435,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    2.435,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_WestWall6_Win,     !- Name
    Window,                  !- Surface Type
    Interior_Window,         !- Construction Name
    Room4_WestWall6,         !- Building Surface Name
    Room3_EastWall6_Win,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    3.985,                   !- Vertex 1 Y-coordinate {m}
    2.51,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    3.985,                   !- Vertex 2 Y-coordinate {m}
    1.56,                    !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    3.235,                   !- Vertex 3 Y-coordinate {m}
    1.56,                    !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    3.235,                   !- Vertex 4 Y-coordinate {m}
    2.51;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room4_WestWall8_Door,    !- Name
    Door,                    !- Surface Type
    Dagard_Wall_Panel,       !- Construction Name
    Room4_WestWall8,         !- Building Surface Name
    Room3_EastWall8_Door,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.34,                    !- Vertex 1 X-coordinate {m}
    5.415,                   !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    4.34,                    !- Vertex 2 X-coordinate {m}
    5.415,                   !- Vertex 2 Y-coordinate {m}
    0.3,                     !- Vertex 2 Z-coordinate {m}
    4.34,                    !- Vertex 3 X-coordinate {m}
    4.505,                   !- Vertex 3 Y-coordinate {m}
    0.3,                     !- Vertex 3 Z-coordinate {m}
    4.34,                    !- Vertex 4 X-coordinate {m}
    4.505,                   !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window_Property_Frame_And_Divider_1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
    oscoef_Plenum3_Floor,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    RTDi_ceilling;           !- Constant Temperature Schedule Name

SurfaceProperty:OtherSideCoefficients,
    oscoef_RaisedFloor3_Ceiling,  !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    RTDi_floor;              !- Constant Temperature Schedule Name

SurfaceProperty:OtherSideCoefficients,
    oscoef_Room3_Ceiling,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    RTDe_ceilling;           !- Constant Temperature Schedule Name

SurfaceProperty:OtherSideCoefficients,
    oscoef_Room3_RaisedFloor,!- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    RTDe_floor;              !- Constant Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People_Room1,            !- Name
    Room1,                   !- Zone or ZoneList Name
    Always_Off,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Schcmpt_Activity;        !- Activity Level Schedule Name

People,
    People_Room2,            !- Name
    Room2,                   !- Zone or ZoneList Name
    Always_Off,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Schcmpt_Activity;        !- Activity Level Schedule Name

People,
    People_Room3,            !- Name
    Room3,                   !- Zone or ZoneList Name
    Always_Off,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Schcmpt_Activity;        !- Activity Level Schedule Name

People,
    People_Room4,            !- Name
    Room4,                   !- Zone or ZoneList Name
    Always_Off,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Schcmpt_Activity;        !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights_Room1,            !- Name
    Room1,                   !- Zone or ZoneList Name
    Always_Off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_Room2,            !- Name
    Room2,                   !- Zone or ZoneList Name
    Always_Off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_Room3,            !- Name
    Room3,                   !- Zone or ZoneList Name
    Always_On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    223,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_Room4,            !- Name
    Room4,                   !- Zone or ZoneList Name
    Always_Off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ElecEquip_Room1,         !- Name
    Room1,                   !- Zone or ZoneList Name
    Schcmpt_Equipment,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElecEquip_Room2,         !- Name
    Room2,                   !- Zone or ZoneList Name
    Schcmpt_Equipment,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElecEquip_Room3,         !- Name
    Room3,                   !- Zone or ZoneList Name
    Schcmpt_Equipment_room3, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    530,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElecEquip_Room4,         !- Name
    Room4,                   !- Zone or ZoneList Name
    Schcmpt_Equipment,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infiltration_Plenum1,    !- Name
    Plenum1,                 !- Zone or ZoneList Name
    Schcmpt_Infiltration,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00030226,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Plenum2,    !- Name
    Plenum2,                 !- Zone or ZoneList Name
    Schcmpt_Infiltration,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00030226,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Plenum3,    !- Name
    Plenum3,                 !- Zone or ZoneList Name
    Schcmpt_Infiltration,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00030226,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Plenum4,    !- Name
    Plenum4,                 !- Zone or ZoneList Name
    Schcmpt_Infiltration,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Room1,      !- Name
    Room1,                   !- Zone or ZoneList Name
    Always_On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.297,                   !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Room2,      !- Name
    Room2,                   !- Zone or ZoneList Name
    Always_On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.4903,                  !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Room3,      !- Name
    Room3,                   !- Zone or ZoneList Name
    Always_On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1053,                  !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Room4,      !- Name
    Room4,                   !- Zone or ZoneList Name
    Always_On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.297,                   !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    DesignSpec_OutAir,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944;                 !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Rooms,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignSpec_OutAir,       !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.2,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AirLoop1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    10,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    10,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    PlantLoop_ChW,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.5,                     !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    ZoneCtrlThermo_Room1,    !- Name
    Room1,                   !- Zone or ZoneList Name
    SchConst_CtrlType_Room1, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ThermoSetpoint_Room1;    !- Control 1 Name

ZoneControl:Thermostat,
    ZoneCtrlThermo_Room2,    !- Name
    Room2,                   !- Zone or ZoneList Name
    SchConst_CtrlType_Room2, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ThermoSetpoint_Room2;    !- Control 1 Name

ZoneControl:Thermostat,
    ZoneCtrlThermo_Room3,    !- Name
    Room3,                   !- Zone or ZoneList Name
    SchConst_CtrlType_Room3, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ThermoSetpoint_Room3;    !- Control 1 Name

ZoneControl:Thermostat,
    ZoneCtrlThermo_Room4,    !- Name
    Room4,                   !- Zone or ZoneList Name
    SchConst_CtrlType_Room4, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ThermoSetpoint_Room4;    !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING ===========

ThermostatSetpoint:SingleHeatingOrCooling,
    ThermoSetpoint_Room1,    !- Name
    SchCmpt_Setpoint_Room1;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ThermoSetpoint_Room2,    !- Name
    SchCmpt_Setpoint_Room2;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ThermoSetpoint_Room3,    !- Name
    SchCmpt_Setpoint_Room3;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ThermoSetpoint_Room4,    !- Name
    SchCmpt_Setpoint_Room4;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    VAV1,                    !- Name
    Always_Off,              !- Availability Schedule Name
    NodeInlet_Air_HtgCoil1,  !- Damper Air Outlet Node Name
    NodeInlet_Air_VAV1,      !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    HtgCoil1,                !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NodeOutlet_Air_VAV1,     !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    VAV2,                    !- Name
    Always_Off,              !- Availability Schedule Name
    NodeInlet_Air_HtgCoil2,  !- Damper Air Outlet Node Name
    NodeInlet_Air_VAV2,      !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    HtgCoil2,                !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NodeOutlet_Air_VAV2,     !- Air Outlet Node Name
    0.002,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    VAV3,                    !- Name
    Always_On,               !- Availability Schedule Name
    NodeInlet_Air_HtgCoil3,  !- Damper Air Outlet Node Name
    NodeInlet_Air_VAV3,      !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    HtgCoil3,                !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NodeOutlet_Air_VAV3,     !- Air Outlet Node Name
    0.003,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    VAV4,                    !- Name
    Always_Off,              !- Availability Schedule Name
    NodeInlet_Air_HtgCoil4,  !- Damper Air Outlet Node Name
    NodeInlet_Air_VAV4,      !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    HtgCoil4,                !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NodeOutlet_Air_VAV4,     !- Air Outlet Node Name
    0.004,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autosize;                !- Maximum Flow Fraction During Reheat


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    AirDistUnit1,            !- Name
    NodeOutlet_Air_VAV1,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV1;                    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    AirDistUnit2,            !- Name
    NodeOutlet_Air_VAV2,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV2;                    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    AirDistUnit3,            !- Name
    NodeOutlet_Air_VAV3,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV3;                    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    AirDistUnit4,            !- Name
    NodeOutlet_Air_VAV4,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV4;                    !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZoneHVACLst_Room1,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    AirDistUnit1,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZoneHVACLst_Room2,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    AirDistUnit2,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZoneHVACLst_Room3,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    AirDistUnit3,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZoneHVACLst_Room4,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    AirDistUnit4,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Room1,                   !- Zone Name
    ZoneHVACLst_Room1,       !- Zone Conditioning Equipment List Name
    NodeOutlet_Air_VAV1,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node_Air_Room1,          !- Zone Air Node Name
    Node_ReturnAir_Room1;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room2,                   !- Zone Name
    ZoneHVACLst_Room2,       !- Zone Conditioning Equipment List Name
    NodeOutlet_Air_VAV2,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node_Air_Room2,          !- Zone Air Node Name
    Node_ReturnAir_Room2;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room3,                   !- Zone Name
    ZoneHVACLst_Room3,       !- Zone Conditioning Equipment List Name
    NodeOutlet_Air_VAV3,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node_Air_Room3,          !- Zone Air Node Name
    Node_ReturnAir_Room3;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room4,                   !- Zone Name
    ZoneHVACLst_Room4,       !- Zone Conditioning Equipment List Name
    NodeOutlet_Air_VAV4,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node_Air_Room4,          !- Zone Air Node Name
    Node_ReturnAir_Room4;    !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
    Fan_AHU1,                !- Name
    Always_Off,              !- Availability Schedule Name
    NodeOutlet_Air_ClgCoil_AHU1,  !- Air Inlet Node Name
    NodeOutlet_Air_Supply1,  !- Air Outlet Node Name
    0.417,                   !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    841,                     !- Design Pressure Rise {Pa}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    850,                     !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.592,                   !- Fan Total Efficiency
    Fan_AHU1_Curve,          !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    SAF;                     !- End-Use Subcategory

Fan:SystemModel,
    Fan_AHU2,                !- Name
    Always_On,               !- Availability Schedule Name
    NodeOutlet_Air_ClgCoil_AHU2,  !- Air Inlet Node Name
    NodeOutlet_Air_Supply2,  !- Air Outlet Node Name
    0.575,                   !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    712.3,                   !- Design Pressure Rise {Pa}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    850,                     !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.602,                   !- Fan Total Efficiency
    Fan_AHU2_Curve,          !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    SAF;                     !- End-Use Subcategory

Fan:SystemModel,
    Fan_Exhaust1,            !- Name
    Always_Off,              !- Availability Schedule Name
    Node_ReliefAir1,         !- Air Inlet Node Name
    Node_Exhaust1,           !- Air Outlet Node Name
    0.167,                   !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    139,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    60,                      !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    ,                        !- Fan Total Efficiency
    ,                        !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    EAF,                     !- End-Use Subcategory
    1;                       !- Number of Speeds

Fan:SystemModel,
    Fan_Exhaust2,            !- Name
    Always_On,               !- Availability Schedule Name
    Node_ReliefAir2,         !- Air Inlet Node Name
    Node_Exhaust2,           !- Air Outlet Node Name
    0.167,                   !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    139,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    60,                      !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    ,                        !- Fan Total Efficiency
    ,                        !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    EAF,                     !- End-Use Subcategory
    1;                       !- Number of Speeds


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    ClgCoil_AHU1,            !- Name
    Always_Off,              !- Availability Schedule Name
    0.001295,                !- Design Water Flow Rate {m3/s}
    0.417,                   !- Design Air Flow Rate {m3/s}
    7.0,                     !- Design Inlet Water Temperature {C}
    32.0,                    !- Design Inlet Air Temperature {C}
    17.4,                    !- Design Outlet Air Temperature {C}
    0.0276,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0124,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    NodeInlet_Water_ClgCoil_AHU1,  !- Water Inlet Node Name
    NodeOutlet_Water_ClgCoil_AHU1,  !- Water Outlet Node Name
    NodeOutlet_OutAir1,      !- Air Inlet Node Name
    NodeOutlet_Air_ClgCoil_AHU1,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

Coil:Cooling:Water,
    ClgCoil_AHU2,            !- Name
    Always_On,               !- Availability Schedule Name
    0.001295,                !- Design Water Flow Rate {m3/s}
    0.417,                   !- Design Air Flow Rate {m3/s}
    7.0,                     !- Design Inlet Water Temperature {C}
    32.0,                    !- Design Inlet Air Temperature {C}
    17.4,                    !- Design Outlet Air Temperature {C}
    0.0276,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0124,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    NodeInlet_Water_ClgCoil_AHU2,  !- Water Inlet Node Name
    NodeOutlet_Water_ClgCoil_AHU2,  !- Water Outlet Node Name
    NodeOutlet_OutAir2,      !- Air Inlet Node Name
    NodeOutlet_Air_ClgCoil_AHU2,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    HtgCoil1,                !- Name
    Always_Off,              !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    NodeInlet_Air_HtgCoil1,  !- Air Inlet Node Name
    NodeOutlet_Air_VAV1;     !- Air Outlet Node Name

Coil:Heating:Electric,
    HtgCoil2,                !- Name
    Always_Off,              !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    NodeInlet_Air_HtgCoil2,  !- Air Inlet Node Name
    NodeOutlet_Air_VAV2;     !- Air Outlet Node Name

Coil:Heating:Electric,
    HtgCoil3,                !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    NodeInlet_Air_HtgCoil3,  !- Air Inlet Node Name
    NodeOutlet_Air_VAV3;     !- Air Outlet Node Name

Coil:Heating:Electric,
    HtgCoil4,                !- Name
    Always_Off,              !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    NodeInlet_Air_HtgCoil4,  !- Air Inlet Node Name
    NodeOutlet_Air_VAV4;     !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Ctrlr_ClgCoil_AHU2,      !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    NodeOutlet_Air_Supply2,  !- Sensor Node Name
    NodeInlet_Water_ClgCoil_AHU2,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    ,                        !- Maximum Actuated Flow {m3/s}
    1e-07;                   !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Ctrlr_ClgCoil_AHU1,      !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    NodeOutlet_Air_Supply1,  !- Sensor Node Name
    NodeInlet_Water_ClgCoil_AHU1,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    ,                        !- Maximum Actuated Flow {m3/s}
    1e-07;                   !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    CtrlrLst_OutAir1,        !- Name
    Node_ReliefAir1,         !- Relief Air Outlet Node Name
    NodeInlet_Air_Supply1,   !- Return Air Node Name
    NodeOutlet_OutAir1,      !- Mixed Air Node Name
    NodeLst_OutAir1,         !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type

Controller:OutdoorAir,
    CtrlrLst_OutAir2,        !- Name
    Node_ReliefAir2,         !- Relief Air Outlet Node Name
    NodeInlet_Air_Supply2,   !- Return Air Node Name
    NodeOutlet_OutAir2,      !- Mixed Air Node Name
    NodeLst_OutAir2,         !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoop_CtrlrLst_OutAir1,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CtrlrLst_OutAir1;        !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop_CtrlrLst_OutAir2,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CtrlrLst_OutAir2;        !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Ctrlrlst_ahu2,           !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Ctrlr_ClgCoil_AHU2;      !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Ctrlrlst_ahu1,           !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Ctrlr_ClgCoil_AHU1;      !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AirLoop1,                !- Name
    Ctrlrlst_ahu1,           !- Controller List Name
    AvailManLst_AirLoop1,    !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    BranLst_AirLoop1,        !- Branch List Name
    ,                        !- Connector List Name
    NodeInlet_Air_Supply1,   !- Supply Side Inlet Node Name
    NodeOutlet_Air_Demand1,  !- Demand Side Outlet Node Name
    NodeInlet_Air_Demand1,   !- Demand Side Inlet Node Names
    NodeOutlet_Air_Supply1;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop2,                !- Name
    Ctrlrlst_ahu2,           !- Controller List Name
    AvailManLst_AirLoop2,    !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    BranLst_AirLoop2,        !- Branch List Name
    ,                        !- Connector List Name
    NodeInlet_Air_Supply2,   !- Supply Side Inlet Node Name
    NodeOutlet_Air_Demand2,  !- Demand Side Outlet Node Name
    NodeInlet_Air_Demand2,   !- Demand Side Inlet Node Names
    NodeOutlet_Air_Supply2;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OutAirSys1_EquipLst,     !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutAir_Mixer1,           !- Component 1 Name
    Fan:SystemModel,         !- Component 2 Object Type
    Fan_Exhaust1;            !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OutAirSys2_EquipLst,     !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutAir_Mixer2,           !- Component 1 Name
    Fan:SystemModel,         !- Component 2 Object Type
    Fan_Exhaust2;            !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    OutAirSys1,              !- Name
    AirLoop_CtrlrLst_OutAir1,!- Controller List Name
    OutAirSys1_EquipLst;     !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OutAirSys2,              !- Name
    AirLoop_CtrlrLst_OutAir2,!- Controller List Name
    OutAirSys2_EquipLst;     !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OutAir_Mixer1,           !- Name
    NodeOutlet_OutAir1,      !- Mixed Air Node Name
    NodeLst_OutAir1,         !- Outdoor Air Stream Node Name
    Node_ReliefAir1,         !- Relief Air Stream Node Name
    NodeInlet_Air_Supply1;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OutAir_Mixer2,           !- Name
    NodeOutlet_OutAir2,      !- Mixed Air Node Name
    NodeLst_OutAir2,         !- Outdoor Air Stream Node Name
    Node_ReliefAir2,         !- Relief Air Stream Node Name
    NodeInlet_Air_Supply2;   !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    ZoneSpltr1,              !- Name
    NodeInlet_Air_Demand1,   !- Inlet Node Name
    NodeInlet_Air_VAV1,      !- Outlet 1 Node Name
    NodeInlet_air_vav2;      !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    ZoneSpltr2,              !- Name
    NodeInlet_Air_Demand2,   !- Inlet Node Name
    NodeInlet_Air_VAV3,      !- Outlet 1 Node Name
    NodeInlet_air_vav4;      !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath1,             !- Name
    NodeInlet_Air_Demand1,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZoneSpltr1;              !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath2,             !- Name
    NodeInlet_Air_Demand2,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZoneSpltr2;              !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    ZoneMixer1,              !- Name
    NodeOutlet_Air_Demand1,  !- Outlet Node Name
    Node_ReturnAir_Room1,    !- Inlet 1 Node Name
    Node_ReturnAir_Room2;    !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    ZoneMixer2,              !- Name
    NodeOutlet_Air_Demand2,  !- Outlet Node Name
    Node_ReturnAir_Room3,    !- Inlet 1 Node Name
    Node_ReturnAir_Room4;    !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Air_ReturnPath1,         !- Name
    NodeOutlet_Air_Demand1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZoneMixer1;              !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air_ReturnPath2,         !- Name
    NodeOutlet_Air_Demand2,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZoneMixer2;              !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Branch_AirLoop1,         !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OutAirSys1,              !- Component 1 Name
    NodeInlet_Air_Supply1,   !- Component 1 Inlet Node Name
    NodeOutlet_OutAir1,      !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    ClgCoil_AHU1,            !- Component 2 Name
    NodeOutlet_OutAir1,      !- Component 2 Inlet Node Name
    NodeOutlet_Air_ClgCoil_AHU1,  !- Component 2 Outlet Node Name
    Fan:SystemModel,         !- Component 3 Object Type
    Fan_AHU1,                !- Component 3 Name
    NodeOutlet_Air_ClgCoil_AHU1,  !- Component 3 Inlet Node Name
    NodeOutlet_Air_Supply1;  !- Component 3 Outlet Node Name

Branch,
    Branch_AirLoop2,         !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OutAirSys2,              !- Component 1 Name
    NodeInlet_Air_Supply2,   !- Component 1 Inlet Node Name
    NodeOutlet_OutAir2,      !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    ClgCoil_AHU2,            !- Component 2 Name
    NodeOutlet_OutAir2,      !- Component 2 Inlet Node Name
    NodeOutlet_Air_ClgCoil_AHU2,  !- Component 2 Outlet Node Name
    Fan:SystemModel,         !- Component 3 Object Type
    Fan_AHU2,                !- Component 3 Name
    NodeOutlet_Air_ClgCoil_AHU2,  !- Component 3 Inlet Node Name
    NodeOutlet_Air_Supply2;  !- Component 3 Outlet Node Name

Branch,
    Branch_Pump_ChW_Supply,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump_ChW_Supply,         !- Component 1 Name
    NodeInlet_Water_Pump_ChW_Supply,  !- Component 1 Inlet Node Name
    NodeOutlet_Water_Pump_ChW_Supply;  !- Component 1 Outlet Node Name

Branch,
    Branch_DistClg_CREATE,   !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    DistClg_CREATE,          !- Component 1 Name
    NodeInlet_Water_DistClg, !- Component 1 Inlet Node Name
    NodeOutlet_Water_DistClg;!- Component 1 Outlet Node Name

Branch,
    Branch_Bypass_ChW_Supply,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Bypass_ChW_Supply,       !- Component 1 Name
    NodeInlet_Water_Bypass_ChW_Supply,  !- Component 1 Inlet Node Name
    NodeOutlet_Water_Bypass_ChW_Supply;  !- Component 1 Outlet Node Name

Branch,
    Branch_Pipe_ChW_Supply,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe_ChW_Supply,         !- Component 1 Name
    NodeInlet_Water_Pipe_ChW_Supply,  !- Component 1 Inlet Node Name
    NodeOutlet_Water_Pipe_ChW_Supply;  !- Component 1 Outlet Node Name

Branch,
    Branch_InletPipe_ChW_Demand,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletPipe_ChW_Demand,    !- Component 1 Name
    NodeInlet_InletPipe_ChW_Demand,  !- Component 1 Inlet Node Name
    NodeOutlet_InletPipe_ChW_Demand;  !- Component 1 Outlet Node Name

Branch,
    Branch_BypassPipe_ChW_Demand,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BypassPipe_ChW_Demand,   !- Component 1 Name
    NodeInlet_BypassPipe_ChW_Demand,  !- Component 1 Inlet Node Name
    NodeOutlet_BypassPipe_ChW_Demand;  !- Component 1 Outlet Node Name

Branch,
    Branch_OutletPipe_ChW_Demand,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    OutletPipe_ChW_Demand,   !- Component 1 Name
    NodeInlet_OutletPipe_ChW_Demand,  !- Component 1 Inlet Node Name
    NodeOutlet_OutletPipe_ChW_Demand;  !- Component 1 Outlet Node Name

Branch,
    Branch_ClgCoil_AHU1,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    ClgCoil_AHU1,            !- Component 1 Name
    NodeInlet_Water_ClgCoil_AHU1,  !- Component 1 Inlet Node Name
    NodeOutlet_Water_ClgCoil_AHU1;  !- Component 1 Outlet Node Name

Branch,
    Branch_ClgCoil_AHU2,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    ClgCoil_AHU2,            !- Component 1 Name
    NodeInlet_Water_ClgCoil_AHU2,  !- Component 1 Inlet Node Name
    NodeOutlet_Water_ClgCoil_AHU2;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    BranLst_AirLoop1,        !- Name
    Branch_AirLoop1;         !- Branch 1 Name

BranchList,
    BranLst_AirLoop2,        !- Name
    Branch_AirLoop2;         !- Branch 1 Name

BranchList,
    BranchLst_ChW_Supply,    !- Name
    Branch_Pump_ChW_Supply,  !- Branch 1 Name
    Branch_DistClg_CREATE,   !- Branch 2 Name
    Branch_Bypass_ChW_Supply,!- Branch 3 Name
    Branch_Pipe_ChW_Supply;  !- Branch 4 Name

BranchList,
    BranchLst_ChW_Demand,    !- Name
    Branch_InletPipe_ChW_Demand,  !- Branch 1 Name
    Branch_ClgCoil_AHU1,     !- Branch 2 Name
    Branch_ClgCoil_AHU2,     !- Branch 3 Name
    Branch_BypassPipe_ChW_Demand,  !- Branch 4 Name
    Branch_OutletPipe_ChW_Demand;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Spltr_ChW_Supply,        !- Name
    Branch_Pump_ChW_Supply,  !- Inlet Branch Name
    Branch_DistClg_CREATE,   !- Outlet Branch 1 Name
    Branch_Bypass_ChW_Supply;!- Outlet Branch 2 Name

Connector:Splitter,
    Spltr_ChW_Demand,        !- Name
    Branch_InletPipe_ChW_Demand,  !- Inlet Branch Name
    Branch_ClgCoil_AHU1,     !- Outlet Branch 1 Name
    Branch_ClgCoil_AHU2,     !- Outlet Branch 2 Name
    Branch_BypassPipe_ChW_Demand;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Mixer_ChW_Supply,        !- Name
    Branch_Pipe_ChW_Supply,  !- Outlet Branch Name
    Branch_DistClg_CREATE,   !- Inlet Branch 1 Name
    Branch_Bypass_ChW_Supply;!- Inlet Branch 2 Name

Connector:Mixer,
    Mixer_ChW_Demand,        !- Name
    Branch_OutletPipe_ChW_Demand,  !- Outlet Branch Name
    Branch_ClgCoil_AHU1,     !- Inlet Branch 1 Name
    Branch_ClgCoil_AHU2,     !- Inlet Branch 2 Name
    Branch_BypassPipe_ChW_Demand;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    ConnLst_ChW_Supply,      !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Spltr_ChW_Supply,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Mixer_ChW_Supply;        !- Connector 2 Name

ConnectorList,
    ConnLst_ChW_Demand,      !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Spltr_ChW_Demand,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Mixer_ChW_Demand;        !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    NodeLst_OutAir1;         !- Node or NodeList Name 1

OutdoorAir:NodeList,
    NodeLst_OutAir2;         !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Bypass_ChW_Supply,       !- Name
    NodeInlet_Water_Bypass_ChW_Supply,  !- Inlet Node Name
    NodeOutlet_Water_Bypass_ChW_Supply;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe_ChW_Supply,         !- Name
    NodeInlet_Water_Pipe_ChW_Supply,  !- Inlet Node Name
    NodeOutlet_Water_Pipe_ChW_Supply;  !- Outlet Node Name

Pipe:Adiabatic,
    InletPipe_ChW_Demand,    !- Name
    NodeInlet_InletPipe_ChW_Demand,  !- Inlet Node Name
    NodeOutlet_InletPipe_ChW_Demand;  !- Outlet Node Name

Pipe:Adiabatic,
    BypassPipe_ChW_Demand,   !- Name
    NodeInlet_BypassPipe_ChW_Demand,  !- Inlet Node Name
    NodeOutlet_BypassPipe_ChW_Demand;  !- Outlet Node Name

Pipe:Adiabatic,
    OutletPipe_ChW_Demand,   !- Name
    NodeInlet_OutletPipe_ChW_Demand,  !- Inlet Node Name
    NodeOutlet_OutletPipe_ChW_Demand;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Pump_ChW_Supply,         !- Name
    NodeInlet_Water_Pump_ChW_Supply,  !- Inlet Node Name
    NodeOutlet_Water_Pump_ChW_Supply,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous;              !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    DistClg_CREATE,          !- Name
    NodeInlet_Water_DistClg, !- Chilled Water Inlet Node Name
    NodeOutlet_Water_DistClg,!- Chilled Water Outlet Node Name
    1e+06;                   !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    PlantLoop_ChW,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    PlantEquipOptSch_ChW,    !- Plant Equipment Operation Scheme Name
    NodeOutlet_Water_Pipe_ChW_Supply,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.0011,                  !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    NodeInlet_Water_Pump_ChW_Supply,  !- Plant Side Inlet Node Name
    NodeOutlet_Water_Pipe_ChW_Supply,  !- Plant Side Outlet Node Name
    BranchLst_ChW_Supply,    !- Plant Side Branch List Name
    ConnLst_ChW_Supply,      !- Plant Side Connector List Name
    NodeInlet_InletPipe_ChW_Demand,  !- Demand Side Inlet Node Name
    NodeOutlet_OutletPipe_ChW_Demand,  !- Demand Side Outlet Node Name
    BranchLst_ChW_Demand,    !- Demand Side Branch List Name
    ConnLst_ChW_Demand,      !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    AvailManLst_PlantLoop;   !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    PlantEquipLst_ChW,       !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    DistClg_CREATE;          !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    PlantEquipOpt_ChW,       !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1e+06,                   !- Load Range 1 Upper Limit {W}
    PlantEquipLst_ChW;       !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    PlantEquipOptSch_ChW,    !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    PlantEquipOpt_ChW,       !- Control Scheme 1 Name
    SchConst_AlwaysOn;       !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AvailManSch_AirLoop1,    !- Name
    Always_Off;              !- Schedule Name

AvailabilityManager:Scheduled,
    AvailManSch_AirLoop2,    !- Name
    Always_On;               !- Schedule Name

AvailabilityManager:Scheduled,
    AvailManSch_PlantLoop,   !- Name
    Always_On;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AvailManLst_AirLoop2,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailManSch_AirLoop2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailManLst_PlantLoop,   !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailManSch_PlantLoop;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailManLst_AirLoop1,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailManSch_AirLoop1;    !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    SetpointManSch_AirSupTemp_AirLoop1,  !- Name
    Temperature,             !- Control Variable
    SchCmpt_AirSupTemp_AirLoop1,  !- Schedule Name
    NodeOutlet_Air_Supply1;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SetpointManSch_AirSupTemp_AirLoop2,  !- Name
    Temperature,             !- Control Variable
    SchCmpt_AirSupTemp_AirLoop2,  !- Schedule Name
    NodeOutlet_Air_Supply2;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SetpointManSch_ChW_Supply_Temp,  !- Name
    Temperature,             !- Control Variable
    Schcmpt_Temp_chw_Supply, !- Schedule Name
    NodeOutlet_Water_Pipe_ChW_Supply;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    Fan_AHU1_Curve,          !- Name
    0.0015302446,            !- Coefficient1 Constant
    0.0052080574,            !- Coefficient2 x
    1.1086242,               !- Coefficient3 x**2
    -0.11635563,             !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quartic,
    Fan_AHU2_Curve,          !- Name
    0.0015302446,            !- Coefficient1 Constant
    0.0052080574,            !- Coefficient2 x
    1.1086242,               !- Coefficient3 x**2
    -0.11635563,             !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Pressure,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Current Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Current Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Low Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint High Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal VAV Damper Position,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Rise in Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Heat Gain to Air,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Runtime Fraction,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Current Density,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

